# КУБ-1063 — Описание регистров Modbus

## Регистры ввода (функция 0x04)

| Адрес   | Описание |
|---------|----------|
| 0x0301  | Версия ПО (значение 401 читается как 4.01) |
| 0x0081  | Состояние цифровых выходов (битовое поле)... |
| 0x0082  | Состояние цифровых выходов (битовое поле, продолжение)... |
| 0x00A2  | Состояние цифровых выходов (битовое поле, продолжение)... |
| 0x0083  | Отрицательное давление в десятых долях Па |
| 0x0084  | Относительная влажность в десятых долях процента |
| 0x0085  | Концентрация CO2 в ppm |
| 0x0086  | Концентрация NH3 в десятых долях ppm |
| 0x0087  | Выход управления ГРВ базовой вентиляции |
| 0x0088  | Выход управления ГРВ туннельной вентиляции |
| 0x0089  | Выход управления демпфером |
| 0x008A–0x009B | Управление воздухозаборниками, освещением, таймерами... |
| 0x00C3  | Активные аварии (битовое поле) |
| 0x00C7  | Зарегистрированные аварии |
| 0x00CB  | Активные предупреждения |
| 0x00CF  | Зарегистрированные предупреждения |
| 0x00D0  | Целевой уровень вентиляции |
| 0x00D1  | Фактический уровень вентиляции |
| 0x00D2  | Активная схема вентиляции (0 — базовая, 1 — туннельная) |
| 0x00D3  | Счетчик дней |
| 0x00D4  | Целевая температура (в десятых долях °C) |
| 0x00D5  | Текущая температура (в десятых долях °C) |
| 0x00D6  | Температура активации вентиляции (в десятых долях °C) |

## Регистры хранения (функции 0x03, 0x06, 0x10)

| Адрес   | Описание |
|---------|----------|
| 0x0020  | Сброс зарегистрированных аварий и предупреждений |
| 0x003F  | Часовой пояс (в минутах) |
| 0x0100–0x010F | Номера реле для ГНВ базовой и туннельной схемы |
| 0x0110–0x0117 | Реле: пуск/стоп ГРВ, нагреватели, аварии... |
| 0x0130–0x013B | Цифровые выходы таймеров и освещения |
| 0x0118–0x0119 | Аналоговые входы: влажность, давление |
| 0x013C–0x013D | Аналоговые входы: CO2, NH3 |
| 0x011A–0x012F | Аналоговые выходы: ГРВ, демпфер, освещение, таймеры |

> Примечания:
> - Все значения в десятых долях единиц измерения (например, 255 → 25.5 °C)
> - `0xFFFF`, `0x7FFF` и другие коды означают ошибки, отключение датчиков или неинициализированные значения.
> - ГНВ = группа нерегулируемых вентиляторов, ГРВ = группа регулируемых вентиляторов.
"""